Time elapsed (s),Time elapsed (s),Tdb_in (C),Twb_in (C),RH_in,Tdb_out (C),Twb_out(C),RH_out(C),Q_dot_air_TriCoil (CFM),dP_nozzle_TriCoil (in W.G.),Pin_nozzle_TriCoil (in W.G),Outdoor Temp (C),Atm Pressure (PSI),Heater Output (kW),FMWP,FMEP,LBWP,LBEP,Steam Humidifier (%),Q_dot_air_wt (CFM),dP_nozzle (in W.G.),Pin_nozzle (PSIG),m_dot_r (kg/h),T_evap_in (C),P_evap_in_coolprop (PSI),T_evap_out (C),P_evap_out (PSIG),T_evap_sat (C),SH (K),T_exv_in (C),P_exv_in (PSIG),T_cond_sat (C),SC (K),m_dot_w (kg/h),T_w_in (C),P_w_in (PSIG),T_w_out (C),dp_w (in W.G.),Water Heater (% of total capacity),T_evap_out_TC (C),SH_TC (K),Water Reverse Flow,TriCoil Refr. Reverse Flow,Q_ref (tons),Q_air (tons),Q_w (tons),Inlet Air Dew Point (C),Outlet Air Dew Point (C),Inlet Air Humdity Ratio (kg/kg),Outlet Air Humidity Ratio (kg/kg),TriCoil Outlet (11),TriCoil Outlet (12),TriCoil Outlet (13),TriCoil Outlet (21),TriCoil Outlet (22),TriCoil Outlet (23),TriCoil Outlet (31),TriCoil Outlet (32),TriCoil Outlet (33),TriCoil Outlet (41),TriCoil Outlet (42),TriCoil Outlet (43),TriCoil Outlet (51),TriCoil Outlet (52),TriCoil Outlet (53) ,TriCoil Outlet (Avg),DB2_TC,,
3758402331,0,25.823,12.659,21.821,13.213,7.878,21.622,1630.222,0.832,395.594,24.233,14.277,8.924,0,0,0,0,0,5923.072,1.585,0,248.209,8.818,137.508,12.844,126.629,6.469,6.342,25.406,254.259,29.371,3.959,2.457,24.739,16.975,23.565,-3.704,0,11.012,4.544,1,0,3.747,2.932,0.001,0.446,2.399,0.004,0.005,13.223,10.827,11.114,11.887,11.33,11.178,12.597,11.534,13.148,11.669,10.896,11.071,11.02,9.715,9.728,11.393,13.989,0,0
3758402333,0.029966664,25.836,12.64,21.821,13.22,7.86,21.622,1646.944,0.836,395.597,24.249,14.278,8.996,0,0,0,0,0,5929.872,1.587,0,252.948,8.827,137.444,12.86,126.671,6.478,6.348,25.408,254.025,29.337,3.923,2.457,24.753,16.975,23.568,-3.704,0,11,4.522,1,0,3.819,2.936,0.001,0.361,2.342,0.004,0.005,13.23,10.845,11.125,11.878,11.316,11.169,12.578,11.507,13.131,11.651,10.879,11.079,11.047,9.736,9.737,11.383,14,0,0
3758402335,0.057516662,25.834,12.664,21.821,13.231,7.86,21.623,1668.904,0.856,395.644,24.259,14.276,9.09,0,0,0,0,0,5933.067,1.573,0,252.492,8.824,137.487,12.922,126.6,6.462,6.426,25.395,254.485,29.403,4.002,2.457,24.762,16.975,23.575,-3.704,0,11.007,4.545,1,0,3.814,2.982,0.001,0.449,2.33,0.004,0.005,13.23,10.851,11.128,11.888,11.321,11.174,12.593,11.513,13.138,11.659,10.877,11.074,11.039,9.73,9.74,11.382,13.992,0,0
3758402336,0.08743333,25.819,12.659,21.82,13.215,7.881,21.622,1675.554,0.881,395.579,24.267,14.278,9.05,0,0,0,0,0,5910.985,1.587,0,251.985,8.834,137.471,12.965,126.826,6.514,6.417,25.388,254.132,29.352,3.958,2.457,24.75,16.975,23.596,-3.704,0,10.982,4.468,1,0,3.807,3.006,0.001,0.45,2.403,0.004,0.005,13.204,10.828,11.116,11.895,11.331,11.186,12.611,11.515,13.117,11.663,10.878,11.064,11.026,9.73,9.723,11.377,13.995,0,0
3758402339,0.122933332,25.829,12.648,21.82,13.211,7.864,21.621,1640.33,0.889,395.624,24.263,14.277,8.941,0,0,0,0,0,5933.413,1.592,0,252.635,8.845,137.518,12.995,126.975,6.55,6.412,25.393,254.265,29.372,3.973,2.457,24.768,16.975,23.568,-3.704,0,10.973,4.423,1,0,3.817,3.021,0.001,0.401,2.364,0.004,0.005,13.208,10.832,11.115,11.901,11.329,11.173,12.608,11.523,13.097,11.663,10.889,11.069,11.025,9.711,9.734,11.374,13.989,0,0
3758402340,0.150699997,25.832,12.639,21.821,13.211,7.882,21.623,1616.333,0.848,395.601,24.254,14.277,8.859,0,0,0,0,0,5941.339,1.589,0,253.346,8.862,137.568,13.039,127.152,6.591,6.414,25.403,254.389,29.389,3.98,2.457,24.768,16.975,23.589,-3.704,0,10.989,4.399,1,0,3.827,2.94,0.001,0.363,2.411,0.004,0.005,13.217,10.832,11.125,11.892,11.34,11.172,12.605,11.527,13.07,11.659,10.89,11.072,11.032,9.736,9.744,11.388,13.995,0,0
3758402342,0.186816669,25.834,12.668,21.821,13.217,7.866,21.621,1623.814,0.82,395.61,24.287,14.277,8.894,0,0,0,0,0,5937.008,1.585,0,250.923,8.868,137.645,13.042,126.897,6.531,6.477,25.385,254.365,29.386,3.995,2.457,24.761,16.975,23.59,-3.704,0,10.99,4.459,1,0,3.792,2.926,0.001,0.463,2.363,0.004,0.005,13.217,10.83,11.119,11.9,11.344,11.172,12.612,11.55,13.08,11.671,10.909,11.078,11.042,9.732,9.743,11.387,14.012,0,0
3758402344,0.214949997,25.823,12.63,21.821,13.198,7.87,21.622,1620.534,0.829,395.599,24.273,14.277,8.917,0,0,0,0,0,5930.532,1.575,0,251.355,8.853,137.671,13.04,127.086,6.575,6.431,25.395,254.543,29.412,4.01,2.457,24.74,16.975,23.592,-3.704,0,10.998,4.422,1,0,3.798,2.912,0.001,0.346,2.396,0.004,0.005,13.223,10.855,11.104,11.899,11.347,11.173,12.601,11.529,13.084,11.677,10.897,11.073,11.044,9.732,9.75,11.394,14.014,0,0
3758402346,0.244400001,25.816,12.7,21.821,13.229,7.881,21.622,1628.321,0.825,395.603,24.236,14.277,9.053,0,0,0,0,0,5913.466,1.579,0,248.902,8.863,137.606,13.029,127.017,6.559,6.436,25.409,254.35,29.384,3.969,2.457,24.774,16.975,23.584,-3.704,0,11.008,4.448,1,0,3.76,2.946,0.001,0.598,2.388,0.004,0.005,13.23,10.842,11.115,11.888,11.343,11.175,12.599,11.528,13.096,11.652,10.889,11.072,11.045,9.735,9.742,11.398,14.005,0,0
3758402347,0.271516665,25.813,12.664,21.821,13.209,7.878,21.622,1620.345,0.834,395.595,24.265,14.277,9.09,0,0,0,0,0,5919.734,1.594,0,251.498,8.863,137.649,13.018,126.959,6.546,6.439,25.393,254.346,29.383,3.984,2.457,24.745,16.975,23.568,-3.704,0,11.006,4.461,1,0,3.8,2.938,0.001,0.477,2.405,0.004,0.005,13.224,10.837,11.106,11.873,11.334,11.187,12.599,11.518,13.086,11.659,10.881,11.074,11.043,9.729,9.726,11.398,14.008,0,0
3758402349,0.295899995,25.818,12.707,21.821,13.216,7.879,21.623,1620.375,0.825,395.596,24.275,14.277,9.175,0,0,0,0,0,5944.38,1.589,0,249.441,8.842,137.649,12.997,126.882,6.528,6.436,25.421,254.029,29.338,3.911,2.457,24.743,16.975,23.577,-3.704,0,11.018,4.49,1,0,3.768,2.952,0.001,0.619,2.399,0.004,0.005,13.241,10.837,11.109,11.884,11.336,11.183,12.599,11.525,13.093,11.653,10.881,11.061,11.041,9.721,9.728,11.398,14.008,0,0
3758402351,0.326433333,25.827,12.687,21.82,13.204,7.886,21.622,1633.999,0.845,395.611,24.244,14.278,9.215,0,0,0,0,0,5944.494,1.587,0,251.922,8.846,137.552,12.986,126.93,6.539,6.414,25.404,254.286,29.375,3.964,2.457,24.742,16.975,23.589,-3.704,0,11.021,4.482,1,0,3.805,2.934,0.001,0.536,2.432,0.004,0.005,13.224,10.818,11.084,11.858,11.319,11.18,12.58,11.533,13.11,11.654,10.869,11.057,11.028,9.706,9.718,11.399,13.995,0,0
3758402352,0.350899998,25.799,12.671,21.821,13.198,7.903,21.621,1633.974,0.841,395.627,24.245,14.277,9.278,0,0,0,0,0,5932.294,1.599,0,250.992,8.85,137.57,12.986,126.995,6.554,6.398,25.411,254.516,29.408,3.991,2.457,24.731,16.975,23.574,-3.704,0,11.009,4.455,1,0,3.791,2.938,0.001,0.522,2.484,0.004,0.005,13.238,10.816,11.087,11.849,11.322,11.164,12.581,11.526,13.135,11.647,10.876,11.054,11.018,9.702,9.711,11.392,13.985,0,0
3758402354,0.382199995,25.812,12.647,21.821,13.191,7.876,21.622,1631.633,0.856,395.594,24.272,14.277,9.223,0,0,0,0,0,5932.2,1.582,0,251.8,8.855,137.588,13,126.961,6.546,6.421,25.405,254.259,29.371,3.96,2.457,24.754,16.975,23.577,-3.704,0,11.012,4.466,1,0,3.804,2.938,0.001,0.421,2.42,0.004,0.005,13.227,10.811,11.084,11.852,11.315,11.156,12.584,11.543,13.151,11.64,10.851,11.032,11.023,9.688,9.698,11.394,13.996,0,0
3758402356,0.409433333,25.818,12.699,21.822,13.209,7.89,21.622,1663.328,0.838,395.601,24.273,14.277,9.191,0,0,0,0,0,5925.025,1.58,0,252.667,8.869,137.613,12.983,127.064,6.57,6.379,25.419,254.461,29.4,3.975,2.457,24.751,16.975,23.578,-3.704,0,11.016,4.446,1,0,3.816,2.961,0.001,0.592,2.436,0.004,0.005,13.232,10.806,11.088,11.843,11.314,11.143,12.582,11.521,13.169,11.624,10.841,11.036,11.031,9.693,9.692,11.393,13.995,0,0
3758402358,0.439599999,25.815,12.644,21.82,13.209,7.867,21.622,1622.132,0.875,395.608,24.267,14.275,9.14,0,0,0,0,0,5921.065,1.588,0,251.984,8.863,137.678,12.994,127.019,6.56,6.401,25.401,254.34,29.382,3.975,2.457,24.737,16.975,23.575,-3.704,0,11.01,4.45,1,0,3.806,2.994,0.001,0.409,2.375,0.004,0.005,13.249,10.826,11.098,11.859,11.317,11.164,12.597,11.534,13.171,11.641,10.858,11.053,11.047,9.698,9.71,11.394,13.988,0,0
3758402360,0.474883334,25.819,12.656,21.819,13.212,7.879,21.622,1619.987,0.827,395.554,24.283,14.277,9.136,0,0,0,0,0,5935.828,1.593,0,251.155,8.858,137.651,12.992,127.01,6.557,6.401,25.384,254.504,29.406,4.015,2.457,24.735,16.975,23.593,-3.704,0,11.004,4.447,1,0,3.794,2.921,0.001,0.44,2.403,0.004,0.005,13.258,10.827,11.082,11.871,11.318,11.165,12.586,11.514,13.191,11.643,10.859,11.037,11.037,9.704,9.706,11.388,13.991,0,0
3758402362,0.511099998,25.837,12.646,21.821,13.208,7.883,21.622,1632.977,0.825,395.602,24.3,14.278,9.052,0,0,0,0,0,5942.976,1.588,0,250.466,8.859,137.63,12.959,126.975,6.549,6.376,25.39,254.571,29.416,4.019,2.457,24.772,16.975,23.598,-3.704,0,11.012,4.463,1,0,3.783,2.908,0.001,0.383,2.419,0.004,0.005,13.275,10.826,11.091,11.873,11.314,11.181,12.598,11.532,13.194,11.646,10.866,11.057,11.038,9.71,9.711,11.394,13.984,0,0
3758402364,0.539283331,25.83,12.638,21.82,13.208,7.861,21.622,1677.808,0.839,395.62,24.256,14.276,8.974,0,0,0,0,0,5935.366,1.594,0,250.931,8.875,137.632,12.964,127.035,6.564,6.367,25.39,254.196,29.362,3.966,2.457,24.771,16.975,23.603,-3.704,0,11.009,4.445,1,0,3.79,2.938,0.001,0.367,2.362,0.004,0.005,13.272,10.832,11.104,11.874,11.326,11.167,12.609,11.54,13.2,11.639,10.876,11.052,11.031,9.725,9.717,11.394,13.992,0,0
3758402365,0.567683331,25.836,12.661,21.82,13.206,7.865,21.622,1604.172,0.892,395.58,24.249,14.277,8.949,0,0,0,0,0,5945.137,1.578,0,252.878,8.874,137.704,12.931,126.851,6.52,6.377,25.411,254.412,29.393,3.976,2.457,24.757,16.975,23.585,-3.704,0,11.009,4.488,1,0,3.819,3.032,0.001,0.435,2.375,0.004,0.005,13.274,10.833,11.103,11.871,11.335,11.157,12.592,11.548,13.188,11.649,10.875,11.054,11.041,9.728,9.723,11.396,13.985,0,0
3758402367,0.602966666,25.803,12.661,21.821,13.206,7.857,21.621,1661.803,0.807,395.611,24.257,14.278,8.971,0,0,0,0,0,5918.954,1.581,0,252.303,8.879,137.701,12.902,127.042,6.565,6.303,25.394,254.356,29.385,3.984,2.457,24.754,16.975,23.589,-3.704,0,11.008,4.443,1,0,3.809,2.904,0.001,0.479,2.353,0.004,0.005,13.272,10.835,11.103,11.872,11.337,11.165,12.581,11.543,13.183,11.655,10.886,11.074,11.033,9.713,9.719,11.395,13.994,0,0
3758402369,0.631683334,25.8,12.658,21.82,13.219,7.855,21.622,1643.792,0.873,395.618,24.286,14.277,8.975,0,0,0,0,0,5922.764,1.605,0,251.435,8.887,137.721,12.894,127.192,6.6,6.26,25.405,254.375,29.388,3.977,2.457,24.751,16.975,23.595,-3.704,0,11.011,4.411,1,0,3.795,3.008,0.001,0.474,2.333,0.004,0.005,13.287,10.843,11.109,11.865,11.328,11.169,12.587,11.54,13.175,11.648,10.89,11.063,11.04,9.723,9.723,11.39,14.005,0,0
3758402371,0.665149999,25.832,12.657,21.821,13.201,7.885,21.622,1632.556,0.852,395.602,24.259,14.276,8.893,0,0,0,0,0,5962.68,1.594,0,252.779,8.899,137.759,12.888,127.295,6.624,6.23,25.423,254.359,29.385,3.956,2.457,24.748,16.975,23.585,-3.704,0,11.017,4.393,1,0,3.814,2.957,0.001,0.429,2.434,0.004,0.005,13.276,10.835,11.081,11.863,11.348,11.164,12.584,11.511,13.164,11.646,10.878,11.062,11.031,9.716,9.717,11.403,14.009,0,0
3758402373,0.690149999,25.845,12.661,21.821,13.203,7.88,21.623,1632.567,0.839,395.578,24.259,14.277,8.826,0,0,0,0,0,5944.297,1.603,0,251.985,8.902,137.812,12.852,127.106,6.58,6.239,25.433,254.475,29.402,3.963,2.457,24.748,16.975,23.605,-3.704,0,11.014,4.434,1,0,3.802,2.942,0.001,0.424,2.417,0.004,0.005,13.273,10.845,11.1,11.852,11.339,11.163,12.587,11.52,13.149,11.629,10.881,11.072,11.045,9.736,9.725,11.404,13.994,0,0
3758402374,0.721499999,25.864,12.646,21.82,13.201,7.868,21.623,1644.297,0.846,395.612,24.256,14.278,8.744,0,0,0,0,0,5944.339,1.606,0,252.474,8.908,137.826,12.821,127.329,6.632,6.156,25.411,254.491,29.404,3.987,2.457,24.779,16.975,23.588,-3.704,0,11.03,4.398,1,0,3.808,2.939,0.001,0.343,2.388,0.004,0.005,13.248,10.827,11.095,11.848,11.335,11.175,12.606,11.527,13.167,11.647,10.885,11.058,11.037,9.72,9.716,11.407,13.987,0,0
3758402376,0.75213333,25.841,12.651,21.821,13.173,7.851,21.622,1643.961,0.853,395.618,24.262,14.277,8.668,0,0,0,0,0,5964.657,1.584,0,253.213,8.924,137.854,12.835,127.405,6.65,6.153,25.417,254.703,29.435,4.011,2.457,24.756,16.975,23.602,-3.704,0,11.013,4.364,1,0,3.819,2.973,0.001,0.393,2.378,0.004,0.005,13.261,10.831,11.082,11.863,11.35,11.169,12.596,11.528,13.161,11.648,10.878,11.066,11.037,9.72,9.726,11.405,13.997,0,0
3758402378,0.782316669,25.832,12.634,21.821,13.172,7.88,21.622,1616.23,0.852,395.611,24.274,14.277,8.773,0,0,0,0,0,5928.526,1.594,0,250.614,8.892,137.925,12.772,127.216,6.606,6.133,25.448,254.47,29.401,3.947,2.457,24.778,16.975,23.59,-3.704,0,11.037,4.431,1,0,3.778,2.945,0.001,0.347,2.453,0.004,0.005,13.266,10.838,11.084,11.863,11.341,11.161,12.567,11.509,13.135,11.642,10.873,11.07,11.033,9.713,9.725,11.41,14.003,0,0
3758402380,0.810149995,25.83,12.654,21.821,13.19,7.885,21.623,1635.472,0.82,395.611,24.285,14.278,8.827,0,0,0,0,0,5943.57,1.58,0,250.362,8.906,137.779,12.741,127.303,6.626,6.082,25.419,254.654,29.428,4.002,2.457,24.749,16.975,23.601,-3.704,0,11.054,4.428,1,0,3.775,2.905,0.001,0.417,2.445,0.004,0.005,13.265,10.848,11.098,11.877,11.324,11.173,12.57,11.532,13.136,11.639,10.881,11.081,11.04,9.729,9.723,11.421,14.009,0,0
3758402382,0.839949997,25.833,12.689,21.82,13.192,7.873,21.506,1641.825,0.842,395.625,24.275,14.278,8.879,0,0,0,0,0,5920.526,1.588,0,249.913,8.896,137.844,12.71,127.206,6.604,6.073,25.424,254.599,29.42,3.989,2.457,24.772,16.975,23.609,-3.704,0,11.041,4.438,1,0,3.767,2.971,0.001,0.535,2.41,0.004,0.005,13.244,10.84,11.085,11.881,11.33,11.177,12.588,11.541,13.128,11.658,10.877,11.07,11.036,9.734,9.727,11.426,14.011,0,0
3758402383,0.870116663,25.827,12.698,21.82,13.212,7.864,21.506,1621.458,0.85,395.633,24.26,14.278,8.954,0,0,0,0,0,5935.164,1.584,0,250.858,8.902,137.797,12.708,127.3,6.626,6.049,25.42,254.42,29.394,3.968,2.457,24.751,16.975,23.596,-3.704,0,11.041,4.415,1,0,3.781,2.994,0.001,0.575,2.363,0.004,0.005,13.253,10.855,11.106,11.88,11.327,11.164,12.578,11.521,13.146,11.656,10.877,11.082,11.047,9.723,9.72,11.418,14.007,0,0
3758402385,0.894583329,25.809,12.707,21.82,13.196,7.898,21.621,1608.118,0.826,395.617,24.263,14.277,8.946,0,0,0,0,0,5928.688,1.568,0,249.943,8.879,137.825,12.677,127.205,6.603,6.041,25.413,254.41,29.393,3.973,2.457,24.767,16.975,23.585,-3.704,0,11.06,4.457,1,0,3.767,2.943,0.001,0.63,2.473,0.004,0.005,13.243,10.86,11.105,11.869,11.331,11.18,12.567,11.52,13.132,11.654,10.877,11.078,11.054,9.73,9.734,11.427,13.989,0,0
3758402387,0.927316666,25.799,12.672,21.821,13.186,7.882,21.622,1656.104,0.811,395.607,24.252,14.278,8.949,0,0,0,0,0,5901.612,1.597,0,251.024,8.886,137.722,12.695,127.17,6.595,6.067,25.419,254.449,29.398,3.973,2.457,24.751,16.975,23.601,-3.704,0,11.06,4.465,1,0,3.784,2.905,0.001,0.524,2.441,0.004,0.005,13.234,10.846,11.103,11.851,11.344,11.177,12.562,11.524,13.133,11.658,10.88,11.068,11.034,9.72,9.714,11.415,13.998,0,0
3758402389,0.958316668,25.826,12.66,21.821,13.186,7.911,21.622,1638.896,0.866,395.639,24.277,14.277,8.955,0,0,0,0,0,5949.824,1.568,0,250.096,8.888,137.755,12.702,127.154,6.592,6.077,25.421,254.498,29.405,3.978,2.457,24.755,16.975,23.598,-3.704,0,11.044,4.453,1,0,3.77,2.966,0.001,0.446,2.517,0.004,0.005,13.241,10.864,11.137,11.859,11.35,11.169,12.578,11.537,13.137,11.67,10.886,11.092,11.055,9.738,9.74,11.411,14.011,0,0
3758402390,0.988999995,25.826,12.637,21.82,13.172,7.888,21.622,1641.285,0.846,395.613,24.261,14.277,8.914,0,0,0,0,0,5901.654,1.585,0,252.915,8.9,137.763,12.7,127.055,6.568,6.099,25.394,254.167,29.358,3.958,2.457,24.77,16.975,23.6,-3.704,0,11.05,4.481,1,0,3.814,2.933,0.001,0.366,2.475,0.004,0.005,13.254,10.85,11.122,11.883,11.352,11.185,12.593,11.542,13.114,11.683,10.883,11.082,11.053,9.733,9.734,11.413,14.002,0,0
3758402392,1.016650001,25.829,12.648,21.82,13.198,7.87,21.623,1629.391,0.849,395.602,24.281,14.277,8.799,0,0,0,0,0,5928.879,1.57,0,254.528,8.894,137.818,12.696,127.067,6.571,6.092,25.423,254.185,29.36,3.931,2.457,24.776,16.975,23.608,-3.704,0,11.041,4.47,1,0,3.837,2.956,0.001,0.4,2.395,0.004,0.005,13.23,10.866,11.146,11.887,11.354,11.198,12.598,11.538,13.074,11.686,10.899,11.092,11.049,9.739,9.744,11.415,14.015,0,0
3758402394,1.040266665,25.83,12.667,21.821,13.205,7.878,21.622,1629.425,0.835,395.61,24.28,14.277,8.755,0,0,0,0,0,5905.053,1.584,0,252.908,8.907,137.79,12.71,127.129,6.585,6.091,25.414,254.608,29.421,4.001,2.457,24.794,16.975,23.583,-3.704,0,11.049,4.463,1,0,3.813,2.942,0.001,0.463,2.408,0.004,0.005,13.24,10.881,11.152,11.887,11.343,11.184,12.593,11.524,13.089,11.678,10.882,11.083,11.044,9.743,9.747,11.419,14.006,0,0
3758402395,1.064649995,25.811,12.652,21.82,13.176,7.897,21.622,1642.195,0.85,395.611,24.254,14.278,8.771,0,0,0,0,0,5905.18,1.58,0,249.733,8.917,137.847,12.727,127.275,6.619,6.074,25.411,254.303,29.377,3.96,2.457,24.757,16.975,23.591,-3.704,0,11.057,4.437,1,0,3.765,2.921,0.001,0.44,2.494,0.004,0.005,13.234,10.873,11.158,11.888,11.353,11.196,12.608,11.53,13.092,11.683,10.905,11.092,11.052,9.745,9.748,11.414,14.015,0,0
3758402397,1.09145,25.837,12.629,21.821,13.178,7.865,21.622,1615.918,0.847,395.62,24.261,14.277,8.784,0,0,0,0,0,5928.018,1.59,0,251.926,8.915,137.895,12.744,127.333,6.633,6.078,25.434,254.669,29.43,3.99,2.457,24.776,16.975,23.591,-3.704,0,11.064,4.431,1,0,3.798,2.947,0.001,0.323,2.407,0.004,0.005,13.224,10.878,11.164,11.91,11.374,11.202,12.624,11.546,13.109,11.696,10.923,11.102,11.046,9.762,9.754,11.43,14.002,0,0
3758402398,1.120166667,25.837,12.679,21.821,13.169,7.886,21.623,1628.687,0.82,395.592,24.275,14.277,8.735,0,0,0,0,0,5937.126,1.595,0,250.549,8.914,137.883,12.729,127.247,6.613,6.083,25.441,254.56,29.414,3.966,2.457,24.764,16.975,23.608,-3.704,0,11.049,4.436,1,0,3.777,2.921,0.001,0.496,2.473,0.004,0.005,13.238,10.881,11.182,11.913,11.382,11.208,12.618,11.539,13.122,11.698,10.91,11.107,11.056,9.763,9.767,11.418,14.012,0,0
3758402400,1.155816666,25.839,12.663,21.82,13.193,7.874,21.622,1661.203,0.835,395.595,24.267,14.278,8.682,0,0,0,0,0,5946.161,1.584,0,249.608,8.896,137.882,12.731,127.166,6.594,6.104,25.421,254.329,29.381,3.953,2.457,24.772,16.975,23.626,-3.704,0,11.059,4.465,1,0,3.763,2.941,0.001,0.44,2.414,0.004,0.005,13.232,10.881,11.156,11.894,11.367,11.198,12.614,11.539,13.116,11.685,10.909,11.106,11.058,9.76,9.751,11.43,14.004,0,0
3758402403,1.192733335,25.829,12.629,21.819,13.155,7.886,21.622,1634.537,0.872,395.624,24.252,14.278,8.607,0,0,0,0,0,5927.103,1.595,0,252.945,8.919,137.8,12.748,127.308,6.627,6.088,25.42,254.711,29.436,4.009,2.457,24.762,16.975,23.606,-3.704,0,11.049,4.422,1,0,3.814,2.968,0.001,0.332,2.49,0.004,0.005,13.24,10.882,11.163,11.918,11.38,11.205,12.62,11.531,13.125,11.71,10.929,11.101,11.065,9.762,9.769,11.429,14.018,0,0
3758402405,1.222666669,25.818,12.698,21.821,13.156,7.88,21.623,1609.039,0.842,395.618,24.271,14.278,8.542,0,0,0,0,0,5946.116,1.587,0,250.544,8.905,137.901,12.758,127.176,6.597,6.128,25.435,254.604,29.42,3.979,2.457,24.758,16.975,23.607,-3.704,0,11.064,4.467,1,0,3.778,2.971,0.001,0.586,2.475,0.004,0.005,13.217,10.866,11.152,11.905,11.366,11.205,12.606,11.534,13.082,11.685,10.928,11.095,11.049,9.763,9.769,11.427,14.003,0,0
3758402406,1.254700001,25.84,12.697,21.82,13.183,7.88,21.622,1646.441,0.813,395.641,24.268,14.278,8.611,0,0,0,0,0,5932.501,1.571,0,253.391,8.908,137.841,12.734,127.256,6.615,6.086,25.419,254.469,29.401,3.976,2.457,24.77,16.975,23.612,-3.704,0,11.06,4.444,1,0,3.82,2.924,0.001,0.554,2.44,0.004,0.005,13.22,10.867,11.151,11.916,11.365,11.192,12.608,11.52,13.081,11.686,10.913,11.092,11.048,9.749,9.764,11.423,14.021,0,0
3758402408,1.284566665,25.83,12.641,21.821,13.154,7.891,21.621,1600.464,0.855,395.626,24.249,14.278,8.565,0,0,0,0,0,5905.357,1.584,0,253.783,8.923,137.854,12.74,127.36,6.639,6.067,25.391,254.393,29.39,3.993,2.457,24.749,16.975,23.605,-3.704,0,11.062,4.423,1,0,3.827,2.948,0.001,0.373,2.504,0.004,0.005,13.224,10.863,11.141,11.912,11.362,11.211,12.607,11.537,13.104,11.671,10.918,11.086,11.053,9.751,9.751,11.429,14.009,0,0
3758402410,1.320166667,25.83,12.645,21.819,13.154,7.901,21.622,1659.832,0.803,395.633,24.268,14.277,8.69,0,0,0,0,0,5927.148,1.588,0,253.496,8.918,137.92,12.714,127.14,6.588,6.093,25.413,254.461,29.4,3.981,2.457,24.783,16.975,23.588,-3.704,0,11.051,4.463,1,0,3.822,2.862,0.001,0.389,2.532,0.004,0.005,13.227,10.869,11.141,11.893,11.363,11.203,12.613,11.537,13.107,11.685,10.91,11.1,11.056,9.755,9.762,11.425,14.012,0,0
3758402412,1.347849997,25.816,12.643,21.821,13.168,7.895,21.622,1682.991,0.871,395.603,24.287,14.277,8.723,0,0,0,0,0,5934.239,1.568,0,253.392,8.929,137.896,12.681,127.347,6.636,6.012,25.406,254.671,29.43,4.018,2.457,24.774,16.975,23.631,-3.704,0,11.064,4.428,1,0,3.819,2.971,0.001,0.403,2.498,0.004,0.005,13.229,10.87,11.139,11.891,11.375,11.203,12.616,11.542,13.119,11.687,10.917,11.103,11.067,9.761,9.761,11.432,14.014,0,0
3758402413,1.371350002,25.83,12.7,21.821,13.185,7.887,21.622,1683.065,0.898,395.595,24.278,14.277,8.947,0,0,0,0,0,5900.983,1.582,0,250.541,8.91,137.949,12.679,127.287,6.622,6.023,25.415,254.453,29.399,3.977,2.457,24.76,16.975,23.603,-3.704,0,11.057,4.435,1,0,3.776,3.056,0.001,0.579,2.458,0.004,0.005,13.209,10.863,11.124,11.909,11.38,11.211,12.618,11.544,13.098,11.693,10.925,11.098,11.049,9.747,9.747,11.423,14.019,0,0
3758402415,1.402033329,25.849,12.685,21.821,13.174,7.884,21.623,1625.388,0.795,395.596,24.288,14.278,8.924,0,0,0,0,0,5901.254,1.582,0,253.797,8.925,137.863,12.694,127.274,6.619,6.042,25.429,254.689,29.433,3.997,2.457,24.745,16.975,23.62,-3.704,0,11.055,4.436,1,0,3.825,3.047,0.001,0.499,2.463,0.004,0.005,13.229,10.879,11.144,11.915,11.392,11.208,12.63,11.553,13.128,11.702,10.932,11.119,11.072,9.771,9.778,11.425,14.006,0,0
3758402417,1.43695,25.837,12.683,21.821,13.17,7.907,21.622,1628.359,0.831,395.62,24.27,14.278,8.895,0,0,0,0,0,5924.962,1.584,0,250.905,8.923,137.932,12.667,127.226,6.608,6.026,25.453,254.535,29.411,3.951,2.457,24.774,16.975,23.613,-3.704,0,11.055,4.447,1,0,3.78,2.929,0.001,0.509,2.528,0.004,0.005,13.201,10.865,11.136,11.914,11.384,11.204,12.632,11.551,13.113,11.704,10.917,11.096,11.057,9.745,9.752,11.428,14.014,0,0
3758402419,1.464549994,25.847,12.662,21.82,13.188,7.881,21.622,1642.219,0.834,395.616,24.28,14.277,8.832,0,0,0,0,0,5927.326,1.586,0,251.361,8.921,137.923,12.655,127.395,6.648,5.975,25.441,254.515,29.408,3.96,2.457,24.755,16.975,23.614,-3.704,0,11.069,4.421,1,0,3.787,2.935,0.001,0.422,2.438,0.004,0.005,13.214,10.874,11.152,11.917,11.387,11.213,12.652,11.558,13.138,11.716,10.928,11.109,11.069,9.764,9.765,11.433,14.012,0,0
3758402421,1.494816669,25.836,12.667,21.82,13.168,7.87,21.623,1617.9,0.85,395.612,24.253,14.278,8.812,0,0,0,0,0,5931.965,1.604,0,252.555,8.926,137.913,12.644,127.226,6.608,6.003,25.429,254.511,29.407,3.972,2.457,24.766,16.975,23.612,-3.704,0,11.066,4.458,1,0,3.805,2.97,0.001,0.456,2.432,0.004,0.005,13.213,10.89,11.173,11.923,11.381,11.213,12.625,11.564,13.135,11.692,10.918,11.106,11.062,9.765,9.767,11.433,14.016,0,0
3758402422,1.520166667,25.836,12.647,21.821,13.168,7.88,21.621,1617.901,0.822,395.638,24.296,14.279,8.872,0,0,0,0,0,5959.679,1.586,0,251.492,8.926,137.936,12.665,127.29,6.623,6.009,25.442,254.837,29.454,4.005,2.457,24.782,16.975,23.581,-3.704,0,11.077,4.454,1,0,3.789,2.906,0.001,0.383,2.459,0.004,0.005,13.203,10.876,11.15,11.906,11.378,11.216,12.626,11.573,13.145,11.709,10.932,11.11,11.064,9.762,9.763,11.431,14.011,0,0
3758402425,1.556000002,25.844,12.645,21.82,13.177,7.883,21.623,1630.11,0.836,395.659,24.279,14.278,8.89,0,0,0,0,0,5959.682,1.579,0,251.435,8.919,137.935,12.645,127.392,6.647,5.965,25.428,254.724,29.438,4.004,2.457,24.767,16.975,23.632,-3.704,0,11.061,4.413,1,0,3.788,2.904,0.001,0.369,2.456,0.004,0.005,13.208,10.879,11.141,11.899,11.362,11.21,12.628,11.555,13.148,11.692,10.928,11.095,11.063,9.773,9.766,11.43,14.013,0,0
3758402426,1.585983332,25.843,12.646,21.82,13.16,7.888,21.622,1641.973,0.836,395.626,24.283,14.278,8.901,0,0,0,0,0,5919.94,1.604,0,250.121,8.918,137.902,12.642,127.317,6.629,5.98,25.441,254.775,29.445,3.997,2.457,24.772,16.975,23.622,-3.704,0,11.084,4.455,1,0,3.768,2.923,0.001,0.371,2.49,0.004,0.005,13.225,10.883,11.151,11.916,11.378,11.212,12.63,11.584,13.141,11.702,10.931,11.099,11.056,9.769,9.751,11.432,14.007,0,0
3758402429,1.622533329,25.845,12.661,21.821,13.183,7.905,21.622,1608.984,0.85,395.642,24.304,14.277,9,0,0,0,0,0,5960.53,1.586,0,250.421,8.902,137.897,12.597,127.299,6.625,5.939,25.439,254.965,29.472,4.027,2.457,24.786,16.975,23.624,-3.704,0,11.061,4.436,1,0,3.772,2.945,0.001,0.423,2.505,0.004,0.005,13.223,10.878,11.145,11.91,11.363,11.203,12.624,11.591,13.142,11.696,10.92,11.108,11.059,9.762,9.747,11.418,14.005,0,0
3758402430,1.649916665,25.82,12.659,21.82,13.172,7.891,21.622,1633.109,0.812,395.611,24.267,14.278,8.986,0,0,0,0,0,5931.899,1.59,0,250.206,8.902,137.826,12.596,127.167,6.594,5.969,25.457,254.715,29.436,3.973,2.457,24.772,16.975,23.603,-3.704,0,11.062,4.468,1,0,3.768,2.892,0.001,0.448,2.484,0.004,0.005,13.24,10.886,11.16,11.91,11.372,11.22,12.636,11.576,13.146,11.7,10.933,11.112,11.056,9.778,9.758,11.431,14.021,0,0
3758402432,1.68008333,25.828,12.692,21.82,13.174,7.879,21.622,1662.773,0.84,395.634,24.269,14.278,8.981,0,0,0,0,0,5937.183,1.585,0,249.4,8.895,137.828,12.578,127.34,6.635,5.91,25.446,254.772,29.445,3.992,2.457,24.761,16.975,23.618,-3.704,0,11.058,4.423,1,0,3.755,2.966,0.001,0.555,2.449,0.004,0.005,13.234,10.877,11.156,11.913,11.361,11.21,12.638,11.563,13.094,11.701,10.925,11.104,11.049,9.765,9.757,11.425,14.02,0,0
3758402434,1.707483331,25.83,12.662,21.82,13.179,7.902,21.623,1638.053,0.874,395.618,24.288,14.278,8.872,0,0,0,0,0,5929.449,1.586,0,249.286,8.905,137.794,12.555,127.171,6.595,5.926,25.42,254.389,29.39,3.963,2.457,24.778,16.975,23.613,-3.704,0,11.07,4.475,1,0,3.755,2.985,0.001,0.448,2.501,0.004,0.005,13.234,10.872,11.152,11.92,11.374,11.217,12.64,11.572,13.099,11.702,10.924,11.107,11.053,9.758,9.755,11.42,14.022,0,0
3758402435,1.731199996,25.828,12.639,21.82,13.173,7.888,21.622,1638.023,0.845,395.618,24.291,14.278,8.992,0,0,0,0,0,5930.736,1.584,0,253.589,8.915,137.841,12.559,127.085,6.575,5.951,25.436,254.656,29.428,3.986,2.457,24.769,16.975,23.632,-3.704,0,11.06,4.484,1,0,3.819,2.933,0.001,0.367,2.473,0.004,0.005,13.252,10.887,11.153,11.909,11.372,11.226,12.633,11.565,13.073,11.698,10.924,11.116,11.073,9.778,9.76,11.419,14.02,0,0
3758402437,1.761733333,25.854,12.622,21.819,13.177,7.875,21.621,1624.744,0.849,395.644,24.277,14.279,8.959,0,0,0,0,0,5930.625,1.59,0,251.599,8.919,137.887,12.558,127.137,6.588,5.938,25.437,254.525,29.409,3.966,2.457,24.791,16.975,23.625,-3.704,0,11.049,4.461,1,0,3.789,2.928,0.001,0.269,2.433,0.004,0.005,13.247,10.891,11.161,11.92,11.389,11.22,12.641,11.575,13.045,11.707,10.937,11.124,11.077,9.783,9.781,11.419,14.013,0,0
3758402438,1.787533331,25.836,12.651,21.82,13.182,7.893,21.622,1617.763,0.83,395.657,24.289,14.277,9.004,0,0,0,0,0,5936.647,1.589,0,253.756,8.896,137.901,12.55,127.118,6.583,5.934,25.43,254.584,29.418,3.981,2.457,24.788,16.975,23.626,-3.704,0,11.043,4.46,1,0,3.822,2.914,0.001,0.401,2.476,0.004,0.005,13.245,10.904,11.179,11.915,11.387,11.212,12.643,11.557,13.024,11.695,10.934,11.131,11.089,9.795,9.791,11.417,14.01,0,0
3758402440,1.820916669,25.828,12.645,21.82,13.182,7.886,21.622,1623.266,0.822,395.611,24.304,14.278,8.995,0,0,0,0,0,5935.937,1.596,0,251.481,8.897,137.796,12.556,127.139,6.588,5.935,25.445,254.741,29.44,3.989,2.457,24.792,16.975,23.63,-3.704,0,11.042,4.454,1,0,3.787,2.902,0.001,0.392,2.457,0.004,0.005,13.246,10.891,11.161,11.943,11.39,11.223,12.639,11.569,13.018,11.707,10.946,11.114,11.074,9.773,9.777,11.414,14.017,0,0
3758402442,1.849349999,25.85,12.654,21.82,13.186,7.889,21.623,1622.093,0.829,395.634,24.318,14.277,8.826,0,0,0,0,0,5946.922,1.582,0,250.128,8.896,137.803,12.592,127.137,6.587,5.971,25.461,254.71,29.436,3.968,2.457,24.773,16.975,23.624,-3.704,0,11.047,4.46,1,0,3.767,2.915,0.001,0.39,2.461,0.004,0.005,13.252,10.886,11.171,11.929,11.383,11.223,12.618,11.551,13.023,11.703,10.929,11.129,11.084,9.79,9.781,11.418,14.029,0,0
3758402444,1.880916667,25.819,12.634,21.82,13.18,7.896,21.623,1638.489,0.827,395.611,24.288,14.278,8.922,0,0,0,0,0,5925.295,1.572,0,250.962,8.889,137.8,12.591,127.183,6.598,5.96,25.442,254.926,29.467,4.018,2.457,24.774,16.975,23.62,-3.704,0,11.044,4.446,1,0,3.78,2.896,0.001,0.364,2.486,0.004,0.005,13.239,10.88,11.159,11.934,11.39,11.22,12.616,11.561,13.029,11.715,10.953,11.13,11.08,9.785,9.782,11.422,14.014,0,0
3758402446,1.917183336,25.828,12.674,21.821,13.203,7.899,21.623,1660.792,0.846,395.631,24.282,14.278,8.926,0,0,0,0,0,5907.14,1.596,0,248.904,8.874,137.767,12.604,126.857,6.522,6.049,25.441,254.788,29.447,3.999,2.457,24.784,16.975,23.62,-3.704,0,11.049,4.526,1,0,3.75,2.951,0.001,0.491,2.466,0.004,0.005,13.225,10.874,11.154,11.927,11.377,11.219,12.617,11.554,12.999,11.695,10.93,11.105,11.067,9.77,9.759,11.418,14.02,0,0
3758402448,1.945466661,25.827,12.7,21.822,13.209,7.871,21.622,1637.782,0.872,395.635,24.275,14.277,8.982,0,0,0,0,0,5947.124,1.594,0,249.437,8.854,137.696,12.623,126.957,6.546,6.045,25.429,254.627,29.424,3.988,2.457,24.779,16.975,23.636,-3.704,0,11.038,4.492,1,0,3.759,3.026,0.001,0.584,2.385,0.004,0.005,13.241,10.883,11.183,11.935,11.382,11.222,12.614,11.542,13.017,11.704,10.931,11.129,11.092,9.8,9.792,11.402,14.006,0,0
3758402450,1.974316669,25.816,12.666,21.821,13.21,7.882,21.623,1639.792,0.845,395.61,24.254,14.278,9.212,0,0,0,0,0,5944.559,1.585,0,251.218,8.869,137.607,12.626,126.969,6.548,6.044,25.429,254.565,29.415,3.98,2.457,24.751,16.975,23.637,-3.704,0,11.036,4.488,1,0,3.786,2.954,0.001,0.48,2.412,0.004,0.005,13.219,10.879,11.177,11.937,11.388,11.21,12.615,11.55,13.002,11.703,10.927,11.118,11.092,9.781,9.775,11.4,13.999,0,0
3758402451,2.004349995,25.826,12.658,21.821,13.198,7.879,21.623,1642.229,0.847,395.642,24.304,14.278,9.186,0,0,0,0,0,5929.371,1.59,0,253.089,8.869,137.676,12.631,126.812,6.512,6.086,25.462,254.447,29.398,3.93,2.457,24.777,16.975,23.62,-3.704,0,11.017,4.506,1,0,3.813,2.954,0.001,0.437,2.419,0.004,0.005,13.215,10.871,11.143,11.925,11.383,11.223,12.635,11.541,13.001,11.71,10.939,11.101,11.075,9.778,9.767,11.395,14.006,0,0
3758402453,2.032033332,25.836,12.66,21.819,13.183,7.877,21.622,1619.765,0.85,395.619,24.278,14.279,9.204,0,0,0,0,0,5937.245,1.594,0,254.016,8.9,137.674,12.663,127.069,6.572,6.058,25.45,254.501,29.406,3.949,2.457,24.778,16.975,23.638,-3.704,0,11.023,4.451,1,0,3.828,2.961,0.001,0.43,2.433,0.004,0.005,13.215,10.873,11.153,11.914,11.375,11.216,12.633,11.518,13.02,11.706,10.928,11.105,11.092,9.78,9.764,11.394,14.014,0,0
3758402455,2.067799997,25.807,12.661,21.821,13.211,7.882,21.621,1634.663,0.825,395.657,24.277,14.278,9.244,0,0,0,0,0,5944.503,1.58,0,251.493,8.889,137.818,12.687,126.993,6.554,6.1,25.427,254.665,29.429,3.996,2.457,24.779,16.975,23.619,-3.704,0,11.019,4.465,1,0,3.791,2.918,0.001,0.472,2.412,0.004,0.005,13.205,10.879,11.158,11.919,11.378,11.209,12.642,11.532,13.021,11.699,10.917,11.11,11.08,9.78,9.762,11.401,14.006,0,0
3758402457,2.103466662,25.816,12.687,21.82,13.2,7.879,21.622,1626.731,0.841,395.637,24.301,14.279,9.254,0,0,0,0,0,5922.266,1.587,0,251.49,8.898,137.767,12.712,127.159,6.593,6.086,25.448,254.735,29.439,3.985,2.457,24.764,16.975,23.64,-3.704,0,11.016,4.423,1,0,3.79,2.964,0.001,0.551,2.418,0.004,0.005,13.217,10.877,11.144,11.909,11.367,11.214,12.639,11.546,13.041,11.702,10.912,11.111,11.059,9.765,9.759,11.392,14.008,0,0
3758402460,2.139199996,25.806,12.693,21.82,13.214,7.862,21.622,1616.594,0.832,395.647,24.286,14.28,9.224,0,0,0,0,0,5932.861,1.581,0,250.414,8.885,137.805,12.695,127.183,6.598,6.063,25.448,254.47,29.401,3.948,2.457,24.773,16.975,23.635,-3.704,0,11.011,4.413,1,0,3.774,2.964,0.001,0.584,2.355,0.004,0.005,13.21,10.867,11.141,11.908,11.358,11.208,12.622,11.538,13.067,11.697,10.91,11.101,11.063,9.764,9.762,11.384,13.999,0,0
3758402461,2.166716663,25.817,12.671,21.821,13.217,7.91,21.623,1657.038,0.821,395.673,24.281,14.278,9.204,0,0,0,0,0,5922.145,1.58,0,251.845,8.891,137.745,12.713,127.347,6.637,6.043,25.466,254.878,29.46,3.988,2.457,24.771,16.975,23.622,-3.704,0,11.012,4.376,1,0,3.795,2.903,0.001,0.494,2.478,0.004,0.005,13.219,10.86,11.139,11.907,11.369,11.198,12.628,11.553,13.091,11.694,10.916,11.096,11.07,9.763,9.76,11.389,14.002,0,0
3758402463,2.194883331,25.823,12.647,21.821,13.204,7.87,21.622,1620.08,0.867,395.632,24.282,14.279,9.092,0,0,0,0,0,5921.044,1.575,0,250.649,8.9,137.772,12.688,127.246,6.613,6.042,25.475,254.729,29.439,3.957,2.457,24.776,16.975,23.62,-3.704,0,11.029,4.416,1,0,3.776,2.983,0.001,0.402,2.389,0.004,0.005,13.212,10.869,11.159,11.908,11.379,11.199,12.633,11.569,13.094,11.694,10.913,11.109,11.066,9.76,9.763,11.392,14,0,0
3758402465,2.225266663,25.829,12.687,21.82,13.21,7.873,21.622,1652.41,0.825,395.664,24.301,14.279,9.058,0,0,0,0,0,5912.939,1.601,0,249.934,8.912,137.814,12.692,127.283,6.622,6.037,25.459,254.524,29.409,3.944,2.457,24.78,16.975,23.644,-3.704,0,11.034,4.413,1,0,3.766,2.941,0.001,0.533,2.39,0.004,0.005,13.221,10.862,11.155,11.899,11.367,11.204,12.63,11.546,13.085,11.682,10.917,11.107,11.071,9.763,9.763,11.395,14,0,0
3758402466,2.252883331,25.818,12.666,21.821,13.198,7.892,21.622,1664.384,0.862,395.649,24.278,14.278,9.046,0,0,0,0,0,5955.362,1.583,0,253.415,8.909,137.868,12.676,127.208,6.604,6.038,25.496,254.504,29.406,3.904,2.457,24.76,16.975,23.63,-3.704,0,11.043,4.439,1,0,3.817,2.975,0.001,0.476,2.454,0.004,0.005,13.202,10.827,11.13,11.898,11.361,11.199,12.63,11.546,13.064,11.672,10.906,11.069,11.057,9.729,9.735,11.401,14.001,0,0
3758402468,2.280866663,25.799,12.624,21.82,13.216,7.894,21.622,1647.818,0.876,395.626,24.262,14.278,9.083,0,0,0,0,0,5927.076,1.576,0,250.478,8.902,137.856,12.679,127.185,6.599,6.047,25.47,254.754,29.442,3.966,2.457,24.756,16.975,23.649,-3.704,0,11.043,4.444,1,0,3.774,2.965,0.001,0.355,2.438,0.004,0.005,13.203,10.832,11.135,11.879,11.355,11.201,12.606,11.535,13.058,11.662,10.904,11.086,11.047,9.741,9.748,11.396,13.999,0,0
3758402470,2.317333333,25.815,12.634,21.82,13.196,7.882,21.622,1640.827,0.857,395.637,24.298,14.279,8.955,0,0,0,0,0,5914.897,1.585,0,250.442,8.899,137.825,12.67,127.145,6.589,6.048,25.486,254.62,29.423,3.93,2.457,24.779,16.975,23.636,-3.704,0,11.04,4.451,1,0,3.772,2.95,0.001,0.367,2.429,0.004,0.005,13.223,10.832,11.134,11.881,11.345,11.194,12.59,11.5,13.063,11.662,10.886,11.091,11.05,9.735,9.744,11.399,13.989,0,0
3758402472,2.34708333,25.854,12.671,21.821,13.207,7.857,21.623,1633.84,0.849,395.65,24.294,14.278,8.945,0,0,0,0,0,5928.578,1.597,0,251.973,8.907,137.812,12.657,127.099,6.579,6.045,25.482,254.706,29.435,3.947,2.457,24.768,16.975,23.645,-3.704,0,11.035,4.456,1,0,3.796,2.978,0.001,0.446,2.351,0.004,0.005,13.202,10.827,11.122,11.878,11.351,11.186,12.611,11.526,13.079,11.661,10.891,11.069,11.041,9.731,9.734,11.401,13.991,0,0
3758402474,2.374783333,25.817,12.704,21.82,13.204,7.888,21.621,1614.501,0.84,395.621,24.283,14.278,8.961,0,0,0,0,0,5949.887,1.593,0,252.345,8.903,137.846,12.658,127.187,6.599,6.026,25.469,254.778,29.445,3.971,2.457,24.77,16.975,23.64,-3.704,0,11.038,4.439,1,0,3.801,2.97,0.001,0.611,2.436,0.004,0.005,13.197,10.849,11.12,11.883,11.359,11.198,12.604,11.524,13.096,11.679,10.887,11.082,11.061,9.734,9.736,11.397,14.012,0,0
3758402475,2.403516666,25.818,12.648,21.82,13.203,7.891,21.622,1584.517,0.818,395.619,24.288,14.279,8.95,0,0,0,0,0,5942.276,1.588,0,251.267,8.904,137.829,12.614,127.222,6.607,5.974,25.449,254.725,29.438,3.983,2.457,24.772,16.975,23.641,-3.704,0,11.053,4.445,1,0,3.785,2.895,0.001,0.413,2.445,0.004,0.005,13.183,10.833,11.119,11.868,11.354,11.167,12.608,11.527,13.085,11.669,10.884,11.08,11.051,9.722,9.724,11.4,14.014,0,0
3758402477,2.431949997,25.827,12.693,21.82,13.222,7.871,21.623,1580.508,0.785,395.648,24.293,14.278,8.793,0,0,0,0,0,5934.184,1.575,0,249.266,8.913,137.835,12.624,127.317,6.63,5.961,25.469,254.657,29.428,3.953,2.457,24.788,16.975,23.639,-3.704,0,11.046,4.416,1,0,3.754,2.882,0.001,0.559,2.37,0.004,0.005,13.173,10.824,11.116,11.884,11.346,11.181,12.574,11.511,13.052,11.661,10.88,11.074,11.043,9.715,9.718,11.407,13.993,0,0
3758402479,2.462833333,25.805,12.669,21.821,13.198,7.886,21.622,1609.519,0.78,395.633,24.296,14.278,8.839,0,0,0,0,0,5913.821,1.587,0,251.23,8.921,137.877,12.633,127.116,6.583,6.017,25.46,254.722,29.437,3.971,2.457,24.753,16.975,23.664,-3.704,0,11.033,4.45,1,0,3.784,2.851,0.001,0.507,2.438,0.004,0.005,13.171,10.843,11.121,11.885,11.356,11.175,12.582,11.514,13.024,11.663,10.881,11.091,11.046,9.737,9.738,11.396,13.987,0,0
3758402481,2.492599996,25.826,12.678,21.821,13.217,7.878,21.621,1639.992,0.813,395.625,24.284,14.281,8.732,0,0,0,0,0,5932.782,1.579,0,252.014,8.91,137.912,12.585,127.204,6.603,5.949,25.475,254.713,29.436,3.955,2.457,24.791,16.975,23.616,-3.704,0,11.032,4.429,1,0,3.794,2.914,0.001,0.504,2.393,0.004,0.005,13.17,10.83,11.113,11.898,11.365,11.196,12.603,11.516,12.994,11.684,10.898,11.09,11.047,9.742,9.74,11.397,13.996,0,0
3758402482,2.521183332,25.831,12.687,21.821,13.225,7.896,21.506,1630.3,0.848,395.705,24.284,14.279,8.615,0,0,0,0,0,5918.653,1.591,0,249.578,8.9,137.864,12.618,127.151,6.591,5.994,25.464,254.867,29.459,3.989,2.457,24.744,16.975,23.651,-3.704,0,11.031,4.439,1,0,3.759,2.964,0.001,0.53,2.431,0.004,0.005,13.171,10.833,11.126,11.894,11.38,11.212,12.602,11.524,12.993,11.674,10.903,11.087,11.039,9.737,9.745,11.405,14,0,0
3758402485,2.557149998,25.828,12.66,21.821,13.228,7.878,21.622,1669.782,0.836,395.658,24.279,14.279,8.658,0,0,0,0,0,5939.197,1.591,0,249.871,8.881,137.812,12.621,127.137,6.588,6,25.46,254.649,29.427,3.961,2.457,24.772,16.975,23.639,-3.704,0,11.046,4.459,1,0,3.764,2.939,0.001,0.442,2.38,0.004,0.005,13.179,10.846,11.137,11.898,11.37,11.201,12.598,11.52,12.977,11.688,10.911,11.097,11.072,9.76,9.758,11.41,14,0,0
3758402486,2.587083332,25.824,12.654,21.819,13.207,7.887,21.623,1636.488,0.882,395.646,24.301,14.278,8.552,0,0,0,0,0,5939.536,1.577,0,250.611,8.906,137.728,12.599,127.117,6.583,5.983,25.466,254.825,29.452,3.98,2.457,24.8,16.975,23.647,-3.704,0,11.053,4.47,1,0,3.774,3,0.001,0.427,2.431,0.004,0.005,13.192,10.84,11.13,11.883,11.367,11.204,12.595,11.517,12.953,11.683,10.911,11.092,11.064,9.753,9.757,11.409,13.994,0,0
3758402488,2.614533329,25.828,12.656,21.82,13.216,7.885,21.622,1634.163,0.844,395.642,24.31,14.278,8.696,0,0,0,0,0,5915.751,1.585,0,250.055,8.868,137.841,12.628,126.96,6.546,6.049,25.47,254.81,29.45,3.974,2.457,24.792,16.975,23.656,-3.704,0,11.05,4.504,1,0,3.767,2.943,0.001,0.427,2.412,0.004,0.005,13.187,10.853,11.131,11.898,11.372,11.199,12.6,11.523,12.98,11.682,10.909,11.099,11.059,9.747,9.751,11.412,13.992,0,0
3758402489,2.63853333,25.833,12.693,21.82,13.193,7.892,21.622,1608.154,0.841,395.634,24.288,14.278,8.73,0,0,0,0,0,5930.484,1.571,0,250.969,8.889,137.669,12.656,127.187,6.599,6.024,25.473,254.952,29.471,3.992,2.457,24.769,16.975,23.631,-3.704,0,11.024,4.425,1,0,3.78,2.961,0.001,0.551,2.46,0.004,0.005,13.211,10.85,11.141,11.901,11.359,11.192,12.592,11.513,12.973,11.672,10.903,11.109,11.064,9.765,9.762,11.402,13.999,0,0
3758402491,2.66813333,25.834,12.622,21.821,13.189,7.873,21.622,1653.844,0.811,395.626,24.281,14.279,8.774,0,0,0,0,0,5906.886,1.568,0,251.702,8.894,137.768,12.678,126.997,6.555,6.09,25.478,254.536,29.411,3.926,2.457,24.783,16.975,23.635,-3.704,0,11.024,4.47,1,0,3.792,2.876,0.001,0.299,2.415,0.004,0.005,13.214,10.83,11.114,11.896,11.36,11.191,12.604,11.529,12.987,11.675,10.907,11.104,11.045,9.755,9.749,11.406,13.997,0,0
3758402493,2.695383334,25.832,12.629,21.82,13.211,7.855,21.622,1649.334,0.864,395.656,24.308,14.278,8.689,0,0,0,0,0,5900.859,1.583,0,252.338,8.884,137.791,12.686,127.03,6.563,6.09,25.507,254.618,29.423,3.909,2.457,24.805,16.975,23.656,-3.704,0,11.028,4.465,1,0,3.801,2.973,0.001,0.328,2.341,0.004,0.005,13.213,10.84,11.124,11.919,11.366,11.198,12.605,11.507,12.999,11.67,10.921,11.091,11.049,9.748,9.753,11.401,14.002,0,0
3758402495,2.725816663,25.835,12.661,21.821,13.192,7.877,21.622,1629.742,0.858,395.632,24.302,14.277,8.604,0,0,0,0,0,5926.879,1.576,0,252.353,8.907,137.743,12.722,127.069,6.572,6.117,25.495,254.839,29.454,3.954,2.457,24.787,16.975,23.654,-3.704,0,11.04,4.469,1,0,3.802,2.974,0.001,0.435,2.422,0.004,0.005,13.225,10.867,11.139,11.907,11.368,11.2,12.63,11.512,12.991,11.672,10.914,11.092,11.079,9.757,9.748,11.404,13.994,0,0
3758402497,2.756000002,25.838,12.657,21.819,13.204,7.875,21.622,1640.393,0.836,395.602,24.28,14.278,8.575,0,0,0,0,0,5915.145,1.566,0,250.841,8.901,137.847,12.72,127.106,6.58,6.107,25.49,254.757,29.442,3.946,2.457,24.777,16.975,23.635,-3.704,0,11.036,4.456,1,0,3.78,2.937,0.001,0.417,2.403,0.004,0.005,13.193,10.85,11.134,11.891,11.361,11.195,12.614,11.509,12.999,11.667,10.901,11.077,11.054,9.741,9.754,11.407,14.009,0,0
3758402499,2.79255,25.821,12.69,21.821,13.224,7.876,21.622,1633.537,0.848,395.625,24.301,14.279,8.487,0,0,0,0,0,5898.765,1.588,0,249.493,8.905,137.822,12.722,127.246,6.613,6.076,25.496,254.724,29.438,3.936,2.457,24.796,16.975,23.643,-3.704,0,11.04,4.427,1,0,3.759,2.979,0.001,0.557,2.38,0.004,0.005,13.222,10.868,11.143,11.868,11.354,11.189,12.607,11.507,12.968,11.665,10.901,11.087,11.064,9.751,9.766,11.413,14.004,0,0
3758402500,2.819616667,25.841,12.683,21.82,13.202,7.875,21.621,1637.887,0.84,395.666,24.284,14.278,8.538,0,0,0,0,0,5933.874,1.586,0,251.241,8.898,137.838,12.745,127.22,6.607,6.104,25.464,254.914,29.465,3.995,2.457,24.771,16.975,23.67,-3.704,0,11.049,4.442,1,0,3.787,2.962,0.001,0.502,2.405,0.004,0.005,13.238,10.877,11.145,11.888,11.35,11.201,12.614,11.511,12.985,11.671,10.899,11.098,11.065,9.752,9.775,11.415,14.028,0,0
3758402502,2.851799997,25.85,12.659,21.821,13.201,7.855,21.622,1645.933,0.845,395.625,24.298,14.279,8.555,0,0,0,0,0,5931.316,1.572,0,248.798,8.869,137.804,12.74,127.045,6.566,6.141,25.476,255.04,29.483,4,2.457,24.78,16.975,23.64,-3.704,0,11.05,4.484,1,0,3.75,2.965,0.001,0.407,2.354,0.004,0.005,13.213,10.854,11.145,11.907,11.374,11.209,12.622,11.52,13.009,11.695,10.915,11.103,11.075,9.76,9.755,11.424,14.025,0,0
3758402504,2.883183328,25.83,12.662,21.821,13.209,7.882,21.622,1640.58,0.855,395.647,24.297,14.278,8.477,0,0,0,0,0,5908.291,1.59,0,247.809,8.861,137.676,12.738,126.913,6.535,6.169,25.491,254.762,29.443,3.947,2.457,24.791,16.975,23.652,-3.704,0,11.052,4.517,1,0,3.735,2.966,0.001,0.447,2.414,0.004,0.005,13.201,10.85,11.147,11.9,11.365,11.195,12.615,11.524,13.049,11.687,10.921,11.102,11.065,9.753,9.763,11.416,13.996,0,0
3758402506,2.911549997,25.847,12.694,21.821,13.199,7.885,21.621,1643.356,0.848,395.634,24.29,14.279,8.521,0,0,0,0,0,5938.318,1.572,0,250.002,8.863,137.64,12.796,126.939,6.541,6.222,25.493,254.695,29.434,3.934,2.457,24.778,16.975,23.647,-3.704,0,11.038,4.497,1,0,3.769,2.977,0.001,0.533,2.434,0.004,0.005,13.198,10.85,11.151,11.896,11.373,11.201,12.616,11.538,13.074,11.681,10.919,11.103,11.062,9.752,9.773,11.411,14.014,0,0
3758402507,2.938883328,25.832,12.65,21.82,13.207,7.87,21.622,1609.74,0.852,395.66,24.291,14.279,8.546,0,0,0,0,0,5907.131,1.575,0,250.152,8.857,137.649,12.828,126.769,6.502,6.293,25.486,254.589,29.418,3.927,2.457,24.787,16.975,23.663,-3.704,0,11.032,4.53,1,0,3.773,2.96,0.001,0.4,2.385,0.004,0.005,13.199,10.838,11.142,11.88,11.362,11.192,12.609,11.524,13.067,11.67,10.893,11.089,11.064,9.749,9.756,11.411,14.015,0,0
3758402509,2.967766666,25.851,12.704,21.821,13.206,7.877,21.622,1604.554,0.813,395.656,24.293,14.278,8.587,0,0,0,0,0,5912.09,1.607,0,250.421,8.834,137.62,12.856,126.762,6.5,6.323,25.493,254.565,29.415,3.916,2.457,24.779,16.975,23.648,-3.704,0,11.037,4.537,1,0,3.777,2.932,0.001,0.564,2.406,0.004,0.005,13.223,10.839,11.14,11.891,11.367,11.208,12.615,11.518,13.081,11.679,10.893,11.092,11.054,9.741,9.749,11.41,14.006,0,0
3758402511,3.003349996,25.834,12.693,21.821,13.23,7.873,21.623,1640.173,0.807,395.628,24.295,14.278,8.714,0,0,0,0,0,5965.968,1.6,0,251.341,8.855,137.516,12.886,126.817,6.513,6.34,25.5,254.356,29.385,3.879,2.457,24.782,16.975,23.642,-3.704,0,11.024,4.512,1,0,3.792,2.917,0.001,0.547,2.364,0.004,0.005,13.209,10.828,11.134,11.877,11.362,11.207,12.617,11.515,13.092,11.683,10.897,11.068,11.045,9.734,9.742,11.399,14,0,0
3758402513,3.033733328,25.824,12.697,21.822,13.211,7.862,21.623,1636.234,0.848,395.635,24.295,14.28,8.698,0,0,0,0,0,5955.524,1.576,0,251.244,8.852,137.614,12.94,126.773,6.503,6.404,25.491,254.722,29.437,3.941,2.457,24.772,16.975,23.653,-3.704,0,11.016,4.513,1,0,3.792,2.991,0.001,0.573,2.359,0.004,0.005,13.206,10.84,11.137,11.887,11.365,11.207,12.622,11.529,13.097,11.679,10.909,11.081,11.036,9.729,9.738,11.403,14.003,0,0
3758402515,3.069433331,25.824,12.672,21.82,13.203,7.882,21.621,1592.189,0.843,395.676,24.293,14.278,8.836,0,0,0,0,0,5915.035,1.574,0,252.341,8.863,137.598,12.97,126.727,6.492,6.444,25.486,254.746,29.441,3.949,2.457,24.772,16.975,23.649,-3.704,0,11.025,4.533,1,0,3.809,2.956,0.001,0.488,2.421,0.004,0.005,13.222,10.852,11.133,11.89,11.356,11.207,12.613,11.539,13.094,11.669,10.905,11.081,11.051,9.738,9.757,11.404,13.99,0,0
3758402517,3.099866668,25.82,12.712,21.821,13.187,7.89,21.622,1614.144,0.793,395.642,24.289,14.278,8.92,0,0,0,0,0,5911.969,1.61,0,248.851,8.837,137.646,13.03,126.879,6.528,6.469,25.513,254.515,29.408,3.889,2.457,24.784,16.975,23.644,-3.704,0,11.013,4.485,1,0,3.756,2.898,0.001,0.633,2.462,0.004,0.005,13.227,10.853,11.155,11.898,11.363,11.208,12.617,11.543,13.106,11.685,10.908,11.087,11.047,9.745,9.757,11.391,13.998,0,0
3758402519,3.131016668,25.838,12.692,21.821,13.222,7.879,21.622,1615.032,0.818,395.619,24.288,14.278,8.957,0,0,0,0,0,5970.394,1.587,0,249.926,8.84,137.529,13.049,126.743,6.496,6.52,25.467,254.579,29.417,3.943,2.457,24.777,16.975,23.654,-3.704,0,11.008,4.512,1,0,3.775,2.93,0.001,0.539,2.391,0.004,0.005,13.229,10.853,11.136,11.906,11.361,11.213,12.626,11.546,13.115,11.694,10.917,11.09,11.046,9.742,9.748,11.391,13.99,0,0
3758402521,3.159950002,25.861,12.697,21.82,13.212,7.862,21.623,1625.469,0.819,395.619,24.297,14.278,8.941,0,0,0,0,0,5932.635,1.594,0,249.332,8.823,137.544,13.102,126.82,6.514,6.555,25.469,254.388,29.389,3.914,2.457,24.767,16.975,23.668,-3.704,0,10.998,4.484,1,0,3.767,2.945,0.001,0.525,2.359,0.004,0.005,13.246,10.869,11.137,11.916,11.383,11.216,12.621,11.557,13.146,11.703,10.918,11.096,11.053,9.739,9.759,11.388,13.994,0,0
3758402523,3.192266663,25.806,12.689,21.821,13.214,7.879,21.622,1602.972,0.831,395.625,24.277,14.278,8.96,0,0,0,0,0,5944.087,1.579,0,248.864,8.818,137.469,13.105,126.564,6.454,6.618,25.478,254.606,29.421,3.937,2.457,24.766,16.975,23.652,-3.704,0,10.992,4.539,1,0,3.761,2.949,0.001,0.573,2.401,0.004,0.005,13.243,10.845,11.15,11.889,11.358,11.203,12.62,11.548,13.14,11.688,10.921,11.093,11.044,9.745,9.758,11.382,13.996,0,0
3758402524,3.222266666,25.833,12.694,21.82,13.19,7.884,21.621,1651.022,0.805,395.627,24.298,14.279,9.001,0,0,0,0,0,5919.544,1.583,0,248.5,8.803,137.443,13.123,126.579,6.457,6.632,25.487,254.375,29.388,3.894,2.457,24.782,16.975,23.662,-3.704,0,10.995,4.538,1,0,3.755,2.909,0.001,0.552,2.441,0.004,0.005,13.241,10.858,11.137,11.884,11.345,11.195,12.613,11.559,13.14,11.682,10.907,11.098,11.04,9.736,9.737,11.383,13.99,0,0
3758402526,3.246466668,25.819,12.716,21.821,13.196,7.885,21.622,1651.051,0.86,395.65,24.307,14.278,9.079,0,0,0,0,0,5926.705,1.575,0,248.811,8.804,137.376,13.136,126.385,6.412,6.69,25.442,254.528,29.41,3.962,2.457,24.791,16.975,23.674,-3.704,0,10.972,4.559,1,0,3.762,3.011,0.001,0.646,2.438,0.004,0.005,13.251,10.861,11.139,11.881,11.348,11.194,12.61,11.545,13.117,11.673,10.901,11.091,11.059,9.75,9.745,11.377,13.987,0,0
3758402528,3.279883329,25.823,12.703,21.822,13.188,7.868,21.623,1625.315,0.856,395.633,24.3,14.278,9.289,0,0,0,0,0,5926.811,1.587,0,249.36,8.771,137.381,13.169,126.361,6.406,6.729,25.488,254.44,29.397,3.903,2.457,24.792,16.975,23.657,-3.704,0,10.968,4.561,1,0,3.77,3.012,0.001,0.597,2.402,0.004,0.005,13.254,10.842,11.136,11.885,11.353,11.191,12.609,11.566,13.115,11.673,10.906,11.082,11.056,9.739,9.738,11.374,14.005,0,0
3758402530,3.310733334,25.811,12.646,21.939,13.181,7.886,21.623,1672.962,0.831,395.635,24.309,14.278,9.43,0,0,0,0,0,5932.374,1.581,0,248.834,8.787,137.23,13.194,126.421,6.42,6.74,25.471,254.288,29.375,3.898,2.457,24.79,16.975,23.656,-3.704,0,10.972,4.552,1,0,3.763,2.916,0.001,0.415,2.458,0.004,0.005,13.267,10.821,11.124,11.873,11.345,11.179,12.605,11.549,13.119,11.662,10.893,11.069,11.054,9.711,9.718,11.365,13.995,0,0
3758402531,3.336533332,25.811,12.655,21.938,13.196,7.882,21.622,1593.857,0.886,395.633,24.329,14.278,9.458,0,0,0,0,0,5922.884,1.569,0,249.354,8.774,137.305,13.234,126.31,6.395,6.806,25.462,254.701,29.434,3.966,2.457,24.799,16.975,23.654,-3.704,0,10.959,4.564,1,0,3.772,3.01,0.001,0.448,2.43,0.004,0.005,13.278,10.827,11.14,11.87,11.332,11.183,12.597,11.55,13.115,11.659,10.884,11.091,11.067,9.728,9.729,11.359,13.982,0,0
3758402533,3.365933331,25.805,12.686,21.82,13.19,7.871,21.622,1650.002,0.795,395.618,24.318,14.28,9.503,0,0,0,0,0,5903.045,1.576,0,248.353,8.751,137.243,13.274,126.172,6.362,6.878,25.468,254.548,29.412,3.938,2.457,24.796,16.975,23.658,-3.704,0,10.952,4.59,1,0,3.758,2.895,0.001,0.562,2.408,0.004,0.005,13.273,10.845,11.113,11.877,11.334,11.175,12.605,11.554,13.137,11.645,10.893,11.083,11.066,9.736,9.727,11.351,13.988,0,0
3758402535,3.396099997,25.8,12.686,21.938,13.163,7.884,21.622,1638.226,0.859,395.689,24.308,14.279,9.362,0,0,0,0,0,5914.306,1.591,0,247.887,8.746,137.143,13.317,126.311,6.395,6.888,25.467,254.592,29.419,3.946,2.457,24.784,16.975,23.657,-3.704,0,10.937,4.542,1,0,3.752,2.989,0.001,0.57,2.475,0.004,0.005,13.26,10.823,11.101,11.847,11.331,11.177,12.591,11.538,13.153,11.636,10.881,11.061,11.051,9.707,9.707,11.353,13.983,0,0
3758402537,3.424750002,25.818,12.651,21.937,13.167,7.873,21.622,1616.854,0.846,395.649,24.311,14.279,9.352,0,0,0,0,0,5938.065,1.59,0,250.922,8.762,137.118,13.344,126.42,6.42,6.89,25.462,254.48,29.403,3.935,2.457,24.772,16.975,23.668,-3.704,0,10.942,4.522,1,0,3.798,2.951,0.001,0.425,2.442,0.004,0.005,13.265,10.819,11.101,11.854,11.319,11.172,12.6,11.54,13.169,11.652,10.876,11.049,11.048,9.702,9.702,11.354,13.968,0,0
3758402538,3.452549998,25.825,12.662,21.821,13.174,7.846,21.622,1625.095,0.821,395.651,24.319,14.279,9.221,0,0,0,0,0,5937.438,1.593,0,250.367,8.755,137.191,13.382,126.149,6.357,6.991,25.464,254.576,29.417,3.946,2.457,24.797,16.975,23.653,-3.704,0,10.932,4.575,1,0,3.791,2.935,0.001,0.452,2.361,0.004,0.005,13.258,10.824,11.089,11.851,11.326,11.176,12.593,11.522,13.169,11.641,10.866,11.052,11.053,9.707,9.699,11.353,13.974,0,0
3758402540,3.479516665,25.814,12.698,21.938,13.178,7.881,21.621,1611.475,0.831,395.664,24.312,14.279,9.313,0,0,0,0,0,5941.82,1.58,0,249.416,8.747,137.16,13.414,126.378,6.411,6.97,25.438,254.453,29.399,3.955,2.457,24.771,16.975,23.666,-3.704,0,10.903,4.492,1,0,3.778,2.954,0.001,0.59,2.449,0.004,0.005,13.245,10.811,11.079,11.838,11.314,11.157,12.589,11.531,13.188,11.636,10.861,11.039,11.039,9.7,9.696,11.345,13.96,0,0
3758402542,3.50965,25.822,12.693,21.937,13.194,7.868,21.622,1613.418,0.815,395.648,24.273,14.278,9.379,0,0,0,0,0,5919.985,1.572,0,248.608,8.744,137.123,13.462,126.191,6.367,7.062,25.432,254.518,29.408,3.97,2.457,24.777,16.975,23.667,-3.704,0,10.903,4.537,1,0,3.767,2.933,0.001,0.566,2.397,0.004,0.005,13.254,10.817,11.085,11.833,11.317,11.158,12.594,11.537,13.181,11.643,10.864,11.038,11.023,9.698,9.704,11.338,13.954,0,0
3758402543,3.535033329,25.826,12.698,21.936,13.209,7.859,21.621,1610.761,0.817,395.617,24.33,14.278,9.386,0,0,0,0,0,5908.163,1.574,0,247.901,8.727,137.109,13.497,126.178,6.363,7.1,25.441,254.334,29.382,3.934,2.457,24.788,16.975,23.661,-3.704,0,10.897,4.533,1,0,3.757,2.945,0.001,0.575,2.352,0.004,0.005,13.266,10.82,11.095,11.836,11.31,11.144,12.562,11.52,13.177,11.628,10.84,11.039,11.031,9.685,9.697,11.337,13.966,0,0
3758402545,3.563266667,25.809,12.693,21.938,13.19,7.847,21.623,1623.497,0.814,395.641,24.298,14.278,9.434,0,0,0,0,0,5911.738,1.597,0,251.589,8.737,137.034,13.552,126.21,6.371,7.147,25.435,254.481,29.403,3.962,2.457,24.778,16.975,23.669,-3.704,0,10.903,4.532,1,0,3.814,2.944,0.001,0.581,2.346,0.004,0.005,13.273,10.804,11.084,11.83,11.301,11.141,12.578,11.517,13.192,11.629,10.836,11.038,11.017,9.678,9.693,11.329,13.984,0,0
3758402547,3.593883332,25.788,12.686,21.939,13.171,7.869,21.622,1651.514,0.829,395.642,24.309,14.278,9.441,0,0,0,0,0,5948.961,1.589,0,248.944,8.739,137.077,13.543,126.234,6.377,7.132,25.462,254.354,29.385,3.917,2.457,24.768,16.975,23.672,-3.704,0,10.894,4.517,1,0,3.773,2.95,0.001,0.587,2.426,0.004,0.005,13.241,10.793,11.057,11.847,11.296,11.14,12.59,11.528,13.181,11.625,10.841,11.009,10.998,9.664,9.667,11.338,13.964,0,0
3758402549,3.623550002,25.798,12.658,21.821,13.185,7.853,21.622,1638.908,0.861,395.635,24.319,14.279,9.509,0,0,0,0,0,5936.174,1.585,0,251.926,8.747,137.087,13.579,126.223,6.374,7.171,25.457,254.328,29.381,3.918,2.457,24.786,16.975,23.66,-3.704,0,10.89,4.516,1,0,3.819,2.991,0.001,0.478,2.367,0.004,0.005,13.255,10.788,11.045,11.836,11.275,11.117,12.554,11.531,13.198,11.621,10.827,11.005,10.997,9.666,9.662,11.34,13.963,0,0
3758402550,3.651166662,25.817,12.633,21.821,13.171,7.88,21.622,1602.346,0.846,395.648,24.325,14.277,9.389,0,0,0,0,0,5928.914,1.569,0,248.917,8.757,137.122,13.605,126.415,6.419,7.153,25.448,254.582,29.417,3.963,2.457,24.783,16.975,23.661,-3.704,0,10.88,4.461,1,0,3.774,2.935,0.001,0.363,2.455,0.004,0.005,13.25,10.781,11.042,11.837,11.265,11.12,12.544,11.52,13.2,11.602,10.82,10.992,10.984,9.656,9.65,11.329,13.964,0,0
3758402552,3.679083331,25.82,12.661,21.937,13.172,7.876,21.622,1605.527,0.805,395.61,24.325,14.279,29.431,0,0,0,0,0,5903.009,1.589,0,246.298,8.738,137.17,13.62,126.467,6.431,7.155,25.452,254.292,29.376,3.918,2.457,24.795,16.975,23.66,-3.704,0,10.902,4.471,1,0,3.734,2.891,0.001,0.456,2.444,0.004,0.005,13.31,10.779,11.038,11.822,11.26,11.112,12.548,11.517,13.195,11.604,10.806,10.993,10.996,9.653,9.655,11.334,13.97,0,0
3758402554,3.70745,25.809,12.679,21.938,13.188,7.86,21.622,1635.298,0.809,395.649,24.315,14.278,29.403,0,0,0,0,0,5935.344,1.577,0,248.703,8.741,137.084,13.642,126.372,6.409,7.199,25.42,254.436,29.396,3.97,2.457,24.791,16.975,23.674,-3.704,0,10.898,4.489,1,0,3.773,2.918,0.001,0.535,2.383,0.004,0.005,13.332,10.784,11.036,11.813,11.248,11.107,12.555,11.541,13.191,11.582,10.811,10.981,11.013,9.656,9.656,11.336,13.972,0,0
3758402556,3.742999999,25.803,12.649,21.866,13.146,7.858,21.622,1617.139,0.842,395.64,24.315,14.278,29.339,0,0,0,0,0,5916.574,1.606,0,249.473,8.763,137.096,13.678,126.357,6.405,7.238,25.442,254.557,29.414,3.965,2.457,24.774,16.975,23.673,-3.704,0,10.897,4.491,1,0,3.784,2.953,0.001,0.439,2.428,0.004,0.005,13.364,10.786,11.043,11.82,11.251,11.103,12.541,11.52,13.201,11.579,10.801,10.973,11.009,9.653,9.645,11.336,13.964,0,0
3758402557,3.767466664,25.811,12.637,21.937,13.189,7.869,21.621,1617.327,0.822,395.633,24.323,14.278,29.265,0,0,0,0,0,5963.746,1.583,0,250.144,8.754,137.197,13.661,126.447,6.426,7.201,25.45,254.643,29.426,3.97,2.457,24.788,16.975,23.685,-3.704,0,10.899,4.473,1,0,3.794,2.905,0.001,0.385,2.406,0.004,0.005,13.392,10.78,11.039,11.797,11.241,11.082,12.542,11.519,13.178,11.571,10.772,10.978,11.011,9.642,9.63,11.336,13.971,0,0
3758402559,3.792349998,25.812,12.645,21.822,13.169,7.873,21.622,1637.961,0.845,395.641,24.337,14.279,29.393,0,0,0,0,0,5964.458,1.599,0,247.883,8.739,137.154,13.708,126.556,6.452,7.222,25.441,254.592,29.419,3.972,2.457,24.796,16.975,23.688,-3.704,0,10.911,4.459,1,0,3.76,2.909,0.001,0.411,2.438,0.004,0.005,13.379,10.769,11.03,11.774,11.23,11.068,12.54,11.52,13.164,11.555,10.772,10.974,11.016,9.635,9.643,11.349,13.969,0,0
3758402560,3.822199996,25.821,12.646,21.821,13.174,7.841,21.622,1649.388,0.851,395.647,24.333,14.279,29.322,0,0,0,0,0,5924.928,1.57,0,247.122,8.742,137.086,13.707,126.512,6.442,7.232,25.46,254.557,29.414,3.948,2.457,24.798,16.975,23.67,-3.704,0,10.902,4.461,1,0,3.748,2.965,0.001,0.401,2.349,0.004,0.005,13.403,10.777,11.031,11.782,11.208,11.073,12.531,11.493,13.185,11.554,10.765,10.972,11.006,9.639,9.634,11.342,13.977,0,0
3758402563,3.857416662,25.842,12.702,21.82,13.16,7.862,21.622,1642.143,0.859,395.647,24.329,14.279,29.52,0,0,0,0,0,5904.041,1.591,0,251.446,8.768,137.101,13.702,126.493,6.437,7.231,25.443,254.549,29.413,3.964,2.457,24.805,16.975,23.681,-3.704,0,10.914,4.476,1,0,3.814,3.012,0.001,0.566,2.42,0.004,0.005,13.389,10.745,11.013,11.781,11.216,11.079,12.541,11.492,13.178,11.556,10.772,10.945,10.996,9.617,9.614,11.355,13.972,0,0
3758402565,3.892750001,25.85,12.645,21.821,13.161,7.879,21.622,1624.504,0.85,395.653,24.31,14.279,29.697,0,0,0,0,0,5939.333,1.579,0,249.739,8.751,137.22,13.716,126.342,6.402,7.28,25.43,254.586,29.418,3.982,2.457,24.767,16.975,23.678,-3.704,0,10.909,4.507,1,0,3.79,2.949,0.001,0.357,2.465,0.004,0.005,13.383,10.762,11.03,11.798,11.227,11.082,12.545,11.524,13.215,11.545,10.762,10.951,11.011,9.625,9.614,11.363,13.963,0,0
3758402566,3.919716668,25.846,12.654,21.82,13.177,7.837,21.623,1642.124,0.83,395.645,24.307,14.278,29.591,0,0,0,0,0,5918.214,1.583,0,249.944,8.761,137.14,13.734,126.479,6.434,7.266,25.436,254.492,29.404,3.962,2.457,24.783,16.975,23.692,-3.704,0,10.92,4.486,1,0,3.792,2.948,0.001,0.395,2.335,0.004,0.005,13.395,10.759,11.025,11.786,11.235,11.068,12.546,11.514,13.241,11.552,10.759,10.954,11.013,9.634,9.625,11.361,13.985,0,0
3758402569,3.957183329,25.826,12.631,21.821,13.183,7.869,21.622,1622.005,0.85,395.634,24.349,14.279,29.632,0,0,0,0,0,5926.499,1.563,0,252.051,8.787,137.184,13.777,126.622,6.467,7.275,25.429,254.232,29.367,3.932,2.457,24.785,16.975,23.688,-3.704,0,10.924,4.456,1,0,3.825,2.946,0.001,0.342,2.411,0.004,0.005,13.39,10.755,11.02,11.769,11.2,11.063,12.524,11.527,13.227,11.523,10.749,10.962,11,9.617,9.61,11.375,13.993,0,0
3758402571,3.990983335,25.837,12.696,21.822,13.195,7.854,21.622,1645.442,0.827,395.647,24.345,14.277,29.464,0,0,0,0,0,5892.765,1.584,0,251.67,8.791,137.304,13.78,126.717,6.49,7.257,25.427,254.505,29.406,3.973,2.457,24.808,16.975,23.698,-3.704,0,10.933,4.443,1,0,3.819,2.962,0.001,0.554,2.359,0.004,0.005,13.388,10.744,11.026,11.77,11.217,11.072,12.526,11.544,13.238,11.549,10.77,10.943,11.006,9.612,9.612,11.384,13.981,0,0
